# Análisis de la NOM-029-STPS-2011: Mantenimiento de las instalaciones eléctricas en los centros de trabajo – Condiciones de seguridad

## Resumen ejecutivo

La NOM-029-STPS-2011 establece las condiciones de seguridad para la realización de actividades de **mantenimiento de las instalaciones eléctricas en los centros de trabajo**, con el fin de evitar accidentes al personal responsable de dichas tareas y a personas ajenas que puedan estar expuestas. La norma aplica a todos los centros de trabajo donde se realicen labores de mantenimiento eléctrico permanentes o provisionales, en instalaciones interiores, líneas aéreas o subterráneas, y en ciertos casos con líneas energizadas.[^1][^2][^3][^4]

Define obligaciones específicas para el patrón y los trabajadores, exige planes de trabajo, procedimientos de seguridad, programas de revisión y conservación de equipos y herramientas, selección y uso de equipo de protección personal (EPP), señalización y bloqueo, así como capacitación formal y registros, incorporando un esquema detallado de evaluación de la conformidad cuyos criterios están contenidos en el propio texto normativo.[^5][^6][^1]

## Objetivo y campo de aplicación

El objetivo de la NOM-029-STPS-2011 es **establecer las condiciones de seguridad para la realización de actividades de mantenimiento de las instalaciones eléctricas en los centros de trabajo, a fin de evitar accidentes al personal responsable de ejecutarlas y a personas ajenas que pudieran estar expuestas**.[^2][^3][^4]

La norma rige en **todo el territorio nacional** y aplica en todos los centros de trabajo donde se realicen actividades de mantenimiento de instalaciones eléctricas, permanentes o provisionales, incluidas las que se llevan a cabo en líneas eléctricas aéreas y subterráneas, y en líneas energizadas bajo condiciones controladas. No se limita por tamaño o giro de la empresa, sino por la existencia de trabajos de mantenimiento eléctrico.[^4][^2]

## Obligaciones del patrón

El capítulo 5 de la norma detalla diversas obligaciones del patrón, entre las cuales destacan:[^7][^6][^4]

- **Prohibir** que menores de 16 años y mujeres gestantes realicen actividades de mantenimiento de instalaciones eléctricas.[^6][^4]
- **Contar con un plan de trabajo** para cada actividad de mantenimiento, que incluya descripción de la actividad, jefe de trabajo, trabajadores participantes, tiempo estimado, lugar, riesgos potenciales, EPP requerido, herramientas e implementos de protección aislante, medidas de seguridad y procedimientos aplicables.[^4][^7][^6]
- **Contar con el diagrama unifilar actualizado** de la instalación eléctrica del centro de trabajo, reflejando la estructura del sistema, alimentadores, protecciones y cargas.[^4]
- **Contar con procedimientos de seguridad** para las actividades de mantenimiento eléctrico, que abarquen desenergización, verificación de ausencia de tensión, puesta a tierra temporal, trabajos en altura o espacios reducidos y trabajos con partes energizadas según aplique.[^8][^6][^4]
- **Elaborar y dar seguimiento a un programa de revisión y conservación** del equipo de trabajo, maquinaria, herramientas e implementos de protección aislante utilizados en mantenimiento eléctrico, incluyendo fechas de realización, responsables y resultados.[^9][^7]
- **Proporcionar EPP** adecuado a los riesgos y conforme a NOM-017-STPS-2008 (guantes dieléctricos, cascos, caretas o pantallas faciales, ropa de trabajo, calzado de seguridad, etc.), así como instrucciones para su uso, revisión, reposición, limpieza, resguardo y disposición final.[^1][^9][^7]
- **Capacitar y adiestrar** a los trabajadores sobre riesgos eléctricos, trabajo seguro, procedimientos y correcto uso del EPP, con evidencia documentada (programas, listas de asistencia, DC-3, etc.).[^2][^5][^7]
- **Establecer procedimientos de bloqueo y etiquetado** (lockout/tagout) para garantizar que no se opere un circuito mientras esté en mantenimiento, incluyendo uso de candados, tarjetas y señalización de seguridad.[^8][^6]
- **Informar por escrito** a la comisión de seguridad e higiene sobre incidentes, accidentes, condiciones y actos inseguros o situaciones de emergencia relacionadas con las instalaciones eléctricas.[^7]

## Obligaciones de los trabajadores

Los trabajadores que realizan mantenimiento eléctrico también tienen obligaciones específicas:[^10][^7]

- **Revisar antes del inicio de sus actividades** que el equipo de trabajo, maquinaria, herramientas e implementos de protección aislante estén en condiciones seguras.[^7]
- **Usar correctamente el EPP** proporcionado por el patrón y revisar su estado antes de emplearlo.[^10][^7]
- **Participar en la capacitación** sobre riesgos eléctricos y procedimientos de seguridad y aplicar lo aprendido en sus labores.[^11][^5]
- **Abstenerse de realizar actividades** que pudieran ocasionar accidentes o daños materiales, contraviniendo la norma o las instrucciones del patrón.[^7]
- **Avisar por escrito al patrón y a la comisión de seguridad e higiene** sobre incidentes, accidentes, condiciones y actos inseguros, así como situaciones de emergencia reales o potenciales.[^7]

## Requisitos técnicos de seguridad en el mantenimiento eléctrico

La norma se apoya en la NOM-001-SEDE-2012 (instalaciones eléctricas – utilización) y en normas internacionales como NFPA 70E para definir condiciones técnicas mínimas de seguridad.[^1]

Entre los requisitos técnicos recurrentes (resumidos a partir del texto normativo y la guía de cumplimiento) destacan:[^12][^9]

- **Desenergizar y verificar ausencia de tensión** antes de realizar mantenimiento, salvo en los casos donde la norma permite trabajos con partes energizadas bajo controles especiales (por ejemplo, mediciones o maniobras impostergables).[^8]
- **Determinar zonas y distancias de seguridad** en función de la tensión nominal y fallas probables, evitando realizar maniobras a distancias menores a las de trabajo seguro cuando no se han aplicado medidas de seguridad.[^8]
- **Puesta a tierra temporal** de conductores e instalaciones que hayan sido desenergizados, empleando equipos certificados para evitar energizaciones accidentales.[^9][^8]
- **Uso de señalización, candados y dispositivos de bloqueo** en tableros, seccionadores y equipos en mantenimiento, para garantizar que permanezcan desenergizados durante los trabajos.[^6][^8]
- **Selección adecuada de herramientas y equipos** (aislados, en buen estado mecánico y eléctrico, adecuados a la tensión y a la tarea).[^9][^8]
- **Plan de emergencia** para responder a accidentes eléctricos, incluyendo contactos directos, arcos eléctricos, incendios y rescate de personas en zonas energizadas o en altura.[^12][^9]

## Plan de trabajo y programa de revisión y conservación

El **plan de trabajo** previsto en el capítulo 7 es la base operativa para cada intervención de mantenimiento:[^6][^1][^4]

- Debe contemplar, al menos: descripción de la actividad, jefe de trabajo, trabajadores involucrados, tiempo estimado, lugar, riesgos potenciales, EPP requerido, equipo de trabajo, maquinaria, herramientas e implementos de protección aislante, medidas de seguridad y procedimientos que se aplicarán.[^4][^6]
- Cuando las actividades impliquen riesgos elevados (por ejemplo, líneas energizadas, altura o espacios reducidos), el plan incorpora una **autorización formal**, con nombre del trabajador autorizado, nombre y firma del patrón o representante, tipo de trabajo, área, fechas y horarios de ejecución.[^6][^4]

El **programa de revisión y conservación** debe incluir, como mínimo, las fechas de realización, el responsable del cumplimiento y el resultado de la ejecución para equipo de trabajo, maquinaria, herramientas e implementos de protección aislante. Su propósito es asegurar que estos elementos conserven sus condiciones originales de diseño y operatividad.[^9][^7]

## Capacitación, información y registros

La NOM-029-STPS-2011 exige un componente fuerte de **capacitación** y **documentación**:[^5][^7]

- El patrón debe impartir capacitación sobre riesgos eléctricos, procedimientos de trabajo seguro, uso de EPP, bloqueo y etiquetado y respuesta ante emergencias, con constancias DC-3 emitidas por agentes capacitadores internos o externos registrados ante STPS.[^5][^12]
- Deben mantenerse **registros** de: planes de trabajo, programas de revisión y conservación, resultados de las revisiones, capacitaciones impartidas, incidentes y accidentes reportados, y autorizaciones específicas para trabajos de alto riesgo.[^9][^6][^7]
- Los criterios de evaluación contenidos en el propio texto de la NOM-029-STPS-2011 indican que la autoridad laboral o la unidad de verificación revisan dichos documentos como evidencia de cumplimiento (por ejemplo, puntos 5.1, 5.2 y 7.2 en el cuadro de evaluación de la conformidad).[^6]

## Evaluación de la conformidad y unidades de verificación

La norma incluye en sus numerales finales un **procedimiento de evaluación de la conformidad**, que detalla qué disposiciones se revisan, el tipo de evaluación (documental, física, entrevista), los criterios de aceptación y el nivel de riesgo asociado.[^6]

- Las disposiciones del capítulo 5 (obligaciones del patrón) y 7 (plan de trabajo y análisis de riesgos) se verifican mediante revisión documental, recorridos físicos y entrevistas a trabajadores seleccionados según criterios muestrales.[^6]
- El patrón puede contratar **unidades de verificación acreditadas y aprobadas**, que emiten **dictámenes de cumplimiento** con una vigencia determinada (en la práctica, dos años, siempre que no cambien las condiciones verificadas, en línea con otras NOM de seguridad de la STPS).[^12][^1]

## Actividades clave y periodicidades mínimas

La NOM-029-STPS-2011 no fija una calendarización única para todas las actividades, pero, combinando el texto de la norma, criterios de evaluación y guías técnicas, se identifican actividades con periodicidad mínima o vigencia definida.

### Tabla de actividades y periodicidad (enfoque de gestión)

| Actividad / Requisito                                                                                                                | Fuente principal         | Periodicidad / Alcance mínimo                                                                                                              |
|--------------------------------------------------------------------------------------------------------------------------------------|--------------------------|--------------------------------------------------------------------------------------------------------------------------------------------|
| Prohibición de menores de 16 años y mujeres gestantes en mantenimiento eléctrico                                                     | 5.1, cuadro 5.1 NOM-029  | Condición permanente; se verifica en cada evaluación mediante entrevista y observación en campo.[^4][^6]                         |
| Elaboración de plan de trabajo por actividad de mantenimiento                                                                        | 5.2, 7.1, 7.2, 5.2-7.2   | Antes de cada actividad de mantenimiento; debe estar actualizado y disponible para revisión documental.[^4][^7][^6]       |
| Programa de revisión y conservación de equipo de trabajo, maquinaria, herramientas e implementos de protección aislante             | 5.x, guías y manuales    | Programa continuo, con fechas y responsables definidos; revisiones según frecuencias internas, típicamente mensuales/trimestrales.[^9][^7] |
| Revisión previa de estado del equipo, herramienta y EPP por parte del trabajador                                                     | Obligaciones trabajador  | Antes del inicio de cada jornada o tarea de mantenimiento eléctrico.[^7]                                                              |
| Capacitación formal en seguridad eléctrica, procedimientos y uso de EPP (con DC-3 u otros registros)                                | 5.x, guías, prácticas    | Inicial antes de asignar tareas y periódica según programa interno; en la práctica, al menos anual en la mayoría de programas de cumplimiento.[^5][^12] |
| Actualización de diagrama unifilar de la instalación eléctrica                                                                       | 5.x, LinkedIn/guías      | Al incorporarse nuevas cargas, circuitos o modificaciones significativas en la instalación; actualización continua según cambios reales.[^4] |
| Registro y reporte de incidentes, accidentes, condiciones y actos inseguros a patrón y comisión de seguridad e higiene               | 5.x, 7.2, 103            | Cada vez que ocurran incidentes/accidentes o se detecten condiciones inseguras; registro continuo.[^7][^10]                      |
| Revisión del cumplimiento de bloqueo y etiquetado durante trabajos de mantenimiento (candados, tarjetas, señalización)              | 9, 10, NOM-029 2005      | En cada trabajo de mantenimiento que requiera desenergización; verificación operativa y documental en auditorías.[^8][^6]       |
| Evaluación de la conformidad (inspección STPS o unidad de verificación) y vigencia del dictamen favorable                            | Procedimiento y práctica | En la práctica, dictámenes de unidades de verificación suelen tener **vigencia de 2 años**, renovables si se mantienen condiciones.[^1][^12] |

## Implicaciones prácticas para tu sistema de gestión

Incorporar la NOM-029-STPS-2011 en un sistema de gestión implica:[^2][^12]

- Tratar el **mantenimiento eléctrico como tarea de alto riesgo**, con análisis de riesgos formales, planes de trabajo escritos, bloqueo/etiquetado y autorización para trabajos especiales.
- Mantener un **programa de revisión y conservación** de equipos, herramientas y EPP con fechas, responsables y resultados documentados, más allá de revisiones ad hoc.[^9][^7]
- Asegurar **capacitación estructurada y periódica**, respaldada por DC-3 u otros documentos oficiales, y que los trabajadores conozcan y apliquen procedimientos e instrucciones de seguridad.[^10][^5]
- Mantener actualizado el **diagrama unifilar** y la documentación técnica de la instalación eléctrica, de modo que los planes de trabajo reflejen la realidad del sistema.[^1][^4]
- Prepararse para evaluaciones de la conformidad (por STPS o por unidades de verificación) mediante expedientes bien organizados que incluyan planes, programas, registros de revisión, reportes de incidentes, evidencia de capacitación y registros de EPP.[^5][^1][^6]

La adecuada implementación reduce significativamente el riesgo de choques eléctricos, arcos eléctricos e incendios, a la vez que mejora la trazabilidad de las acciones de mantenimiento y la capacidad de demostrar cumplimiento ante inspecciones laborales.[^2][^12]

---

## References

1. [NOM-029-STPS-2011 – Normalización](https://platiica.economia.gob.mx/normalizacion/nom-029-stps-2011/) - PROYECTO de Norma Oficial Mexicana PROY-NOM-029-STPS-2011, Operación y mantenimiento de las instalac...

2. [NOM-029STPS-2011: una guía para un entorno laboral seguro](https://es.checklistfacil.com/blog/nom-029-stps-2011/) - El propósito de esta normativa es definir las condiciones de seguridad necesarias para llevar a cabo...

3. [NORMA Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de ...](https://dof.gob.mx/nota_detalle_popup.php?codigo=5227363) - Establecer las condiciones de seguridad para la realización de actividades de mantenimiento de las i...

4. [¿Qué es la NOM-029-STPS-2011 y cuál es su objetivo? - LinkedIn](https://es.linkedin.com/pulse/qu%C3%A9-es-la-nom-029-stps-2011-y-cu%C3%A1l-su-objetivo-promedic-m%C3%A9xico) - Obligaciones del patrón. ○ Prohibir que menores de 16 años y mujeres gestantes realicen actividades ...

5. [NOM-029-STPS-2011 Presentación PDF Gratis+DC-3](https://capacitaciondepersonal.com.mx/nom-029-stps/) - La NOM-029-STPS-2011 establece responsabilidades específicas y diferenciadas para patrones y trabaja...

6. [NORMA Oficial Mexicana NOM-029-STPS-2011, ...](https://sidof.segob.gob.mx/notas/docFuente/5227363)

7. [Obligaciones del patrón y trabajadores según NOM 029 STPS](https://www.studocu.com/es-mx/document/instituto-tecnologico-de-sonora/toxicologia-y-seguridad-e-higiene/asignacion-15tabla-de-obligaciones-nom-029-stps/29863772) - Contar con los procedimientos de seguridad para las actividades de mantenimiento de las instalacione...

8. [[PDF] NORMA Oficial Mexicana NOM-029-STPS-2005, Mantenimiento de ...](https://www.stps.gob.mx/02_sub_trabajo/01_dgaj/nom29.pdf) - Establecer las condiciones de seguridad para las actividades de mantenimiento en las instalaciones e...

9. [[PDF] BIENVENIDO - Garzco Consultores](https://garzco.com/wp-content/uploads/2025/04/NOM029-manual.pdf) - NOM-029-STPS-2011,. Objetivo. Establecer las condiciones de seguridad para la realización de activid...

10. [Nom 029 STPS 2011 | PDF | Aislador (Electricidad) - Scribd](https://es.scribd.com/document/878196966/NOM-029-STPS-2011) - La NOM-029-STPS-2011 establece las condiciones de seguridad para el mantenimiento de instalaciones e...

11. [[Resumen] NOM-029-STPS-2011 sobre Mantenimiento ... - YouTube](https://www.youtube.com/watch?v=u3rpCvhJcN8) - Sobre mantenimiento de instalaciones eléctricas. Esta norma establece las condiciones de seguridad n...

12. [NOM 029 - Mantenimiento de instalaciones eléctricas - DataScope](https://datascope.io/es/blog/como-prevenir-riesgos-electricos-con-la-nom-029/) - La NOM 029 establece requisitos y lineamientos específicos, para prevenir accidentes durante el mant...

